Kanbur, Wu, and Duan’s paper makes a credible case for investigating desalination driven by data center waste heat. It does not establish that its proposed system is economically feasible, and its preferred design is less secure than the numerical precision suggests. My judgment rests on a distinction the paper repeatedly crosses: showing that components can exchange heat productively is different from showing that their integration delivers an attractive operating system. The first claim has meaningful support. The second depends on unresolved accounting, performance definitions, and infrastructure assumptions. These weaknesses affect the argument’s central conclusions, rather than merely qualifying an otherwise demonstrated commercial proposition.

Published in Wiley’s *International Journal of Energy Research* in 2020, the article addresses specialists accustomed to evaluating energy systems through thermodynamic models, exergy accounting, and optimization. It proposes a new configuration and persuades readers that it deserves further development. Its structure suits that purpose: a large energy problem leads to a research gap, followed by a novel integration, detailed calculations, and favorable performance indicators. The introduction’s references to clean water, clean energy, and the energy–water nexus give the configuration significance before its practical benefits have been established. Those goals explain why the question matters. They do not establish that this particular answer advances them efficiently.

The core argument is sensible. Servers release heat; immersion cooling collects it; warmed seawater can supply a membrane distillation process; the resulting water may offset the additional equipment and operating costs. Each step introduces a different evidentiary burden. Heat transfer requires an adequate temperature difference. Useful desalination requires sufficient production under sustained operation. Economic attractiveness requires the water’s value to exceed incremental costs. The paper devotes considerable attention to the first burden, but moves more quickly through the latter two. Its abstract announces economic feasibility before the body earns it. That is normal abstract structure, but here the later calculations do not adequately substantiate the announcement.

The physical proposal nevertheless has substance. The authors specify fluids, temperatures, membrane characteristics, flow conditions, and heat-transfer relationships. They also impose a temperature approach between the boiling dielectric liquid and the heated seawater, acknowledging an actual constraint on heat recovery. Table 1 reports close agreement between the membrane model and a published reference across four feed temperatures. Earlier immersion-cooling experiments provide a separate foundation for the cooling component. Together, these support the plausibility of coupling the technologies. However, the membrane parameters and validation benchmark come from the same reference, so agreement chiefly demonstrates consistency with that modeling basis. It does not establish how the integrated apparatus behaves. The authors explicitly acknowledge that the hybrid has not been validated experimentally (§3.2, pp. 10459–10460). Their candor strengthens the proposal as a research starting point while limiting what its predictions can establish.

The system boundary then makes the integration appear easier than its deployment may be. Seawater enters at approximately 29.6°C, while the permeate side receives water at 20°C. The model specifies that cold inlet without establishing how a continuously operating installation maintains it. This matters because the desalination process needs a temperature difference, not simply an available warm stream. A site might possess a suitable cold-water supply, but that would be a consequential siting condition. Alternatively, maintaining the inlet could require additional equipment and energy. The paper also excludes fouling, corrosion, and salt deposition. Such exclusions are understandable in an initial model, yet their practical consequences bear directly on a seawater condenser serving equipment whose uninterrupted operation motivates the entire project. The preferred integration deserves the same attention to operational liabilities that the introduction gives competing cooling arrangements.

More seriously, the reported performance measures contain inconsistencies that obstruct independent checking. Equation (24), labeled exergy efficiency, repeats the energy-based expression printed for gain output ratio in Equation (22). Yet the two measures receive different numerical results and interpretations. A typographical error is possible, but the printed account does not supply an unambiguous route to reproducing a principal optimization objective. Another conflict concerns membrane area. The paper reports water production increasing with area, while its discussion of Figure 6 says the production-to-feed ratio is highest at the smallest area. Under Equation (23), with the stated fixed inlet conditions, greater product flow should increase that ratio. Similarly, Equation (22) makes gain output ratio increase with membrane area if heat load and the reported flux are fixed, contrary to the stated trend. These conflicts do not establish that every calculation is wrong. They establish that important conclusions cannot be reconciled with the published definitions without further explanation.

The economic conclusion faces an even more direct challenge. The paper reports a maximum water output of 6.13 kg per day and apparently intends a water value of SGD 2.74 per cubic metre, although the printed tariff units are malformed. Interpreting the tariff charitably, maximum production is approximately 2.24 cubic metres annually, worth about SGD 6.13 per year—even granting operation every day. Table 2 lists a pump price of SGD 950, and Equation (27) multiplies purchased equipment cost by 6.32 to estimate capital investment. Applying that treatment to an additional pump gives roughly SGD 6,000 in capital cost. Water revenue alone would then require approximately 980 years to recover that amount, before electricity, maintenance, or membrane replacement. Allocating only half the listed pump price would still leave a discrepancy of orders of magnitude. The reported 3.72-year payback therefore appears incompatible with the stated inputs, rather than merely sensitive to an unfavorable assumption.

That arithmetic matters more than a general objection to simple payback. Equation (26) frames the comparison appropriately: additional capital must be recovered through water value after additional operating costs. But the paper does not present a worked numerical reconciliation that could explain the discrepancy. Its almost invariant payback receives a tentative explanation based on the small operating scale, when it should prompt investigation of units and accounting. The separate hourly thermoeconomic costs cannot resolve this problem. Exergy-based cost allocation assigns costs among streams and products; those allocations do not independently demonstrate revenue or investment recovery. Consequently, the paper’s economic feasibility claim is unsupported on its published account. This finding does not establish that every scaled or redesigned version would fail commercially.

The optimization likewise answers a narrower question than the preferred-design language implies. Equal weights on normalized efficiency and cost encode a decision preference; they are not an engineering discovery. Water production is not itself an objective or a minimum service requirement, even though clean-water provision motivates the proposal. Selecting approximately 5.13 cm², near the lower area bound, therefore need not identify a compelling desalination system. It identifies a favorable solution under the chosen measures and weights, including the unresolved efficiency definition. Cooling load is also treated as a selectable variable, although an operator ordinarily has computing work to accommodate. A preference for 1.1 kW requires clarification about what service changes when load changes. Without that clarification, the optimization risks comparing different amounts of useful computing rather than alternative designs performing an equivalent task.

The framing reflects the authors’ disciplinary and institutional position without demonstrating improper bias. Mechanical engineering, energy research, and their previous immersion-cooling work make component integration and exergy accounting natural centers of attention. The disclosed NTU–Defense Science and Technology Agency funding situates the project but does not establish that funding dictated its conclusions. The more visible influence is the research program itself: novelty, a system-specific cost matrix, and optimization receive sustained emphasis, while commercial interpretation depends on borrowed coefficients and lightly examined assumptions. Existing heat-recovery alternatives establish context but are not evaluated against the proposal on matched terms. Filling a modeling gap consequently carries more argumentative weight than demonstrating comparative superiority.

My own assessment privileges reproducibility, equivalent-service comparisons, and complete accounting over novelty. That preference could undervalue an exploratory paper whose immediate contribution is to make a configuration calculable. I would therefore support experimental investigation, particularly of the cold-side supply and sustained seawater operation. But exploratory status cannot also serve as sufficient grounds for confident economic conclusions. The evidence permits the judgment that this coupling is physically plausible and worth testing. It does not require choosing it over other heat uses, and it does not substantiate the claimed payback or preferred design. The paper’s strongest contribution is a research proposal with a quantitative framework. Its weakest move is treating that framework’s favorable outputs as established evidence of practical feasibility.
