Kanbur, Wu, and Duan's 2020 paper in the International Journal of Energy Research makes a credible case for investigating a thermal integration, but does not establish its advertised economic feasibility or optimal design. Its engineering audience is invited to value a novel configuration through thermodynamic balances, cost allocation, and optimization. The purpose is both explanatory and persuasive: show how immersion-cooling heat could drive desalination, then justify further development. The Summary already declares a 3.72-year payback sufficient for real applications (PDF p. 1). That practical conclusion requires more than the plausible heat-transfer mechanism that the paper explains most successfully.

The argument begins with substantial data-center energy consumption and the necessity of reliable cooling. It then narrows through waste-heat recovery, immersion cooling, and a proposed niche below the roughly 6 kW load associated with the authors' earlier fuel-cell integration (pp. 1-3). The premises are that server heat is available anyway, a membrane can use its temperature difference, and the resulting water can offset additional equipment and operating costs. These premises do not have equal support. The heat-transfer rationale receives extensive equations and performance plots; the choice of desalination over competing uses rests largely on precedents and a research gap. An unexplored combination warrants research, but neither novelty nor another technology's low-load limitations establishes that this combination is preferable. No comparative assessment resolves that question.

The strongest evidence concerns the component calculations. Table 1 compares the membrane model with a prior study at four feed temperatures, finding differences below 1.5% for the listed heat-transfer quantities (pp. 7-9). Prior immersion-cooling experiments supply a separate foundation. This is meaningful support for using the components in an exploratory model. The authors also acknowledge that the integrated system has not been validated (p. 8). Their explanation that the system is newly proposed explains the absence of evidence; it cannot make component agreement validate the coupling. A defensible conclusion is that the modeled trends are plausible enough to test. Reliable integrated operation remains an inference.

The boundary conditions further limit what those trends establish. The calculation assumes steady operation, negligible heat loss, and no fouling, corrosion, or salt deposition (pp. 3-4). Small heat losses have some experimental justification; excluding degradation while assessing a 20-year investment is a much larger step. Membrane replacement receives a cost allowance, but that does not demonstrate stable output or condenser performance between replacements. Moreover, the permeate enters at 293.15 K while seawater enters at 302.75 K. The paper needs an account of how that cooler supply is maintained or replenished before its boundary can represent a complete installation. These assumptions are reasonable for isolating a mechanism, but they cannot simultaneously function as demonstrated operating conditions.

More seriously, the central efficiency criterion is internally inconsistent. On printed p. 10459 (PDF p. 7), Equations (22) and (24) give gain output ratio and purported exergy efficiency the identical expression: latent heat transferred through the membrane divided by server heat input. Nevertheless, Figure 5B shows reported exergy efficiency declining with increasing membrane area, whereas Figure 6A shows GOR increasing with area (pp. 12-13). Identical formulas evaluated for the same system cannot generate those opposite dependencies. The printed exergy-efficiency expression also supplies an energy ratio rather than an explicit accounting of useful exergy against exergy supplied. This could be a typesetting error rather than an error in the calculations, but the paper does not provide the correction needed to decide. Consequently, its 53.7% efficiency claim and the optimization built on that criterion are not reproducible from the stated definition.

The exergy framework has another consequential assumption: chemical exergy is omitted because the streams' chemical components do not change (p. 7). Desalination changes concentrations even without creating new chemical species. The explanation therefore does not establish that the exergy associated with separation is irrelevant. A physical-exergy analysis can still describe thermal behavior, but calling it an overall assessment of a water-producing system requires defending that exclusion. Likewise, a sustainability index derived from the same exergy accounting is not independent evidence of environmental benefit. Its agreement with reported efficiency trends does not establish broader sustainability.

The economic conclusion faces an even more direct numerical difficulty. Equation (26) correctly frames payback as added capital divided by water value less added annual costs (p. 8). But the adjoining water-price input is printed as 2.74 m³/h, which is not a monetary price. Exact reconstruction is therefore impossible as written. If the intended tariff is 2.74 SGD/m³, a charitable interpretation rather than a verified correction, the maximum production of 6.13 kg/day is approximately 0.00613 m³/day. At 365 days per year, its gross annual value is only about 6.13 SGD. Even with zero added running costs, 3.72 years of that revenue would repay only about 22.8 SGD of additional capital. Table 2's 950 SGD pump price, together with the capital multiplier of 6.32, places the added pumping equipment on an entirely different cost scale. The paper also explicitly says hybrid operating costs are higher. The published payback cannot be reconciled with these inputs under that tariff interpretation.

This is stronger grounds for withholding the feasibility conclusion than a generic objection to simple payback. Equal assumed equipment lives and interest rates do not eliminate discounting or cost uncertainty, but a short simple payback could still be useful preliminary evidence if its cash flows were coherent. Here the unresolved dimensions and revenue scale come first. Near-constant payback while water output changes substantially with load and area (Figures 4 and 8) additionally needs an explicit explanation through the numerator and denominator. Attributing stability to low cooling loads does not supply that explanation. Different water valuation or corrected units might change the result; neither is established by the article as printed.

The optimization inherits these problems and adds a decision assumption. The authors normalize objectives and assign equal weights to efficiency and hourly product cost, selecting roughly 1.1 kW and 5.13-5.19 cm² (pp. 10-14). Making those weights explicit is a strength. It also means the selected point expresses a preference, rather than a uniquely warranted engineering recommendation. Hourly water cost is not cost per unit of net water produced: minimizing a cost rate can favor a small module even when greater area raises production substantially. A water-supply decision could reasonably prioritize output or cost per cubic metre and reach another answer. The near-minimum selected area therefore does not establish the best response to the energy-water problem used to motivate the study.

The choice to optimize server heat load also needs operational interpretation. A data center normally needs to cool the computing workload it has; reducing that workload to improve a cost objective can reduce the service provided. Selecting a system size is legitimate, but comparing sizes requires an account of their different computing and water outputs. Without that account, the middle-load compromise is a conditional model result. Reporting hundredths of a square centimetre for the chosen area gives numerical resolution without demonstrating practical certainty, especially when cost estimates and a central efficiency definition remain unsettled.

The authors' framing is understandable. Mechanical-engineering expertise, their existing immersion-cooling apparatus, and a sequence of earlier hybrid-system studies make this configuration a natural research opportunity. Singapore-specific inputs and acknowledged NTU/Defense, Science & Technology Agency support locate the work institutionally; they do not demonstrate improper influence. The clearer bias is methodological: novelty, recoverable heat, and favorable calculated indicators receive more attention than competing uses, installation boundaries, or the value of the small water output. Invoking clean-water and clean-energy goals reinforces that preference without measuring their net achievement. My own judgment favors auditable quantities and practical service comparisons. That standard is stricter than merely asking whether a configuration deserves preliminary investigation, so I credit the paper's exploratory contribution while rejecting its stronger claims.

The evidence permits a worthwhile experimental proposal: couple the units, measure the transfers, and test degradation under realistic inlet conditions. It does not require accepting the claimed payback, overall efficiency, or recommended optimum. Before those conclusions can support deployment decisions, the authors need consistent efficiency definitions, a dimensionally coherent cash-flow calculation, and validation of the integrated boundary. The argument earns further investigation; its move from modeled possibility to demonstrated economic feasibility remains unsupported.
